# baseURI: file:/Users/mjkoster/Desktop/Building-model-examples/1470-02-UC/1470-02-UC-externalconnections.ttl
# imports: http://data.ashrae.org/standard223/1.0/model/all
# imports: http://datashapes.org/dash

@prefix dc11: <http://purl.org/dc/elements/1.1/> .
@prefix ns0: <http://data.ashrae.org/standard223#> .
@prefix ns1: <http://example.com/ktc-semantic-model#> .
@prefix ns2: <http://qudt.org/schema/qudt/> .
@prefix ns3: <https://brickschema.org/schema/1.1/Brick#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<file:/Users/mjkoster/Desktop/Building-model-examples/1470-02-UC/1470-02-UC-externalconnections.ttl>
  a owl:Ontology ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> ;
  owl:imports <http://datashapes.org/dash> ;
.
<urn:ex/KV01>
  a ns0:System ;
  ns0:hasMember <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  dc11:description "Cold Water System" ;
  rdfs:label "Cold Water System" ;
.
<urn:ex/KV01-BuildingColdWaterSupplyConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/KV01-MeterOutlet> ;
  ns0:cnx <urn:ex/VV01-MeterInlet> ;
  ns0:connectsAt <urn:ex/KV01-MeterOutlet> ;
  ns0:connectsAt <urn:ex/VV01-MeterInlet> ;
  ns0:connectsFrom <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  ns0:connectsTo <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:hasMedium ns0:Medium-Water ;
  rdfs:label "KV01-BuildingColdWaterSupplyConnection" ;
.
<urn:ex/KV01-DistrictColdWaterSupplyConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/KV01-MeterInlet> ;
  ns0:connectsAt <urn:ex/KV01-MeterInlet> ;
  ns0:connectsTo <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  ns0:hasMedium ns0:Medium-Water ;
  rdfs:label "KV01-DistrictColdWaterSupplyConnection" ;
.
<urn:ex/KV01-DistrictColdWaterSupplyFlow>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Supply ;
  ns1:referenceDesignator "VV01-VM1" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/M3-PER-MIN> ;
  rdfs:label "KV01-DistrictColdWaterSupplyFlow" ;
  ns3:isPointOf <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
.
<urn:ex/KV01-DistrictColdWaterSupplyMeter>
  a ns0:Equipment ;
  a ns0:FlowMeter ;
  ns0:cnx <urn:ex/KV01-MeterInlet> ;
  ns0:cnx <urn:ex/KV01-MeterOutlet> ;
  ns0:connected <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:connectedThrough <urn:ex/KV01-BuildingColdWaterSupplyConnection> ;
  ns0:connectedThrough <urn:ex/KV01-DistrictColdWaterSupplyConnection> ;
  ns0:connectedTo <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:hasConnectionPoint <urn:ex/KV01-MeterInlet> ;
  ns0:hasConnectionPoint <urn:ex/KV01-MeterOutlet> ;
  ns0:hasProperty <urn:ex/KV01-DistrictColdWaterSupplyFlow> ;
  rdfs:label "District Cold Water Supply Meter" ;
.
<urn:ex/KV01-MeterInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/KV01-DistrictColdWaterSupplyConnection> ;
  ns0:cnx <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  ns0:connectsThrough <urn:ex/KV01-DistrictColdWaterSupplyConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  rdfs:label "KV01-MeterInlet" ;
.
<urn:ex/KV01-MeterOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/KV01-BuildingColdWaterSupplyConnection> ;
  ns0:cnx <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  ns0:connectsThrough <urn:ex/KV01-BuildingColdWaterSupplyConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  rdfs:label "KV01-MeterOutlet" ;
.
<urn:ex/VP01>
  a ns0:System ;
  ns0:hasMember <urn:ex/VP01-DHDifferentialTemperatureSensor> ;
  ns0:hasMember <urn:ex/VP01-DHReturnTemperatureSensor> ;
  ns0:hasMember <urn:ex/VP01-DHSupplyPowerMeter> ;
  ns0:hasMember <urn:ex/VP01-DHSupplyTemperatureSensor> ;
  dc11:description "District Heat Source System" ;
  rdfs:label "District Heat Source System" ;
.
<urn:ex/VP01-DHDifferentialTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Return ;
  ns1:referenceDesignator "VP01-GT41/GT42-DT" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/TemperatureDifference> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VP01-DHDifferentialTemperature" ;
  ns3:isPointOf <urn:ex/VP01-DHDifferentialTemperatureSensor> ;
.
<urn:ex/VP01-DHDifferentialTemperatureSensor>
  a ns0:DifferentialSensor ;
  a ns0:Equipment ;
  ns0:hasObservationLocationHigh <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:hasObservationLocationLow <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:observes <urn:ex/VP01-DHDifferentialTemperature> ;
  rdfs:label "DH Differential Temperature Sensor" ;
.
<urn:ex/VP01-DHReturnTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Return ;
  ns1:referenceDesignator "VP01-GT42" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VP01-DHReturnTemperature" ;
  ns3:isPointOf <urn:ex/VP01-DistrictHeatReturnConnection> ;
.
<urn:ex/VP01-DHReturnTemperatureSensor>
  a ns0:Equipment ;
  a ns0:Sensor ;
  a ns0:TemperatureSensor ;
  ns0:hasObservationLocation <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:observes <urn:ex/VP01-DHReturnTemperature> ;
  rdfs:label "DH Return Temperature Sensor" ;
.
<urn:ex/VP01-DHSupplyPower>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns1:referenceDesignator "VP01-VM1" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Power> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/KiloW> ;
  rdfs:label "VP01-DHSupplyPower" ;
  ns3:isPointOf <urn:ex/VP01-DHSupplyPowerMeter> ;
.
<urn:ex/VP01-DHSupplyPowerMeter>
  a ns0:Equipment ;
  a ns0:PowerMeter ;
  ns0:cnx <urn:ex/VP01-MeterInlet> ;
  ns0:cnx <urn:ex/VP01-MeterOutlet> ;
  ns0:connected <urn:ex/VV01-HeatExchanger> ;
  ns0:connectedFrom <urn:ex/VV01-HeatExchanger> ;
  ns0:connectedThrough <urn:ex/VP01-DistrictHeatReturnConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:hasConnectionPoint <urn:ex/VP01-MeterInlet> ;
  ns0:hasConnectionPoint <urn:ex/VP01-MeterOutlet> ;
  ns0:hasProperty <urn:ex/VP01-DHSupplyPower> ;
  rdfs:label "DH Supply Power Meter" ;
.
<urn:ex/VP01-DHSupplyTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Return ;
  ns1:referenceDesignator "VP01-GT41" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VP01-DHSupplyTemperature" ;
  ns3:isPointOf <urn:ex/VP01-DistrictHeatSupplyConnection> ;
.
<urn:ex/VP01-DHSupplyTemperatureSensor>
  a ns0:Equipment ;
  a ns0:Sensor ;
  a ns0:TemperatureSensor ;
  ns0:hasObservationLocation <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:observes <urn:ex/VP01-DHSupplyTemperature> ;
  rdfs:label "DH Supply Temperature Sensor" ;
.
<urn:ex/VP01-DistrictHeatReturnConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VP01-MeterOutlet> ;
  ns0:connectsAt <urn:ex/VP01-MeterOutlet> ;
  ns0:connectsFrom <urn:ex/VP01-DHSupplyPowerMeter> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  rdfs:label "VP01-DistrictHeatReturnConnection" ;
.
<urn:ex/VP01-DistrictHeatSupplyConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VS01-InletValveInlet> ;
  ns0:cnx <urn:ex/VV01-InletValveInlet> ;
  ns0:connectsAt <urn:ex/VS01-InletValveInlet> ;
  ns0:connectsAt <urn:ex/VV01-InletValveInlet> ;
  ns0:connectsTo <urn:ex/VS01-InletValve> ;
  ns0:connectsTo <urn:ex/VV01-InletValve> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:hasProperty <urn:ex/VP01-DHSupplyTemperature> ;
  rdfs:label "VP01-DistrictHeatSupplyConnection" ;
.
<urn:ex/VP01-MeterInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VP01-DHSupplyPowerMeter> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VP01-DHSupplyPowerMeter> ;
  rdfs:label "VP01-MeterInlet" ;
.
<urn:ex/VP01-MeterOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VP01-DHSupplyPowerMeter> ;
  ns0:cnx <urn:ex/VP01-DistrictHeatReturnConnection> ;
  ns0:connectsThrough <urn:ex/VP01-DistrictHeatReturnConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VP01-DHSupplyPowerMeter> ;
  rdfs:label "VP01-MeterOutlet" ;
.
<urn:ex/VS01>
  a ns0:System ;
  ns0:hasMember <urn:ex/VS01-ExpansionTank> ;
  ns0:hasMember <urn:ex/VS01-HeatExchanger> ;
  ns0:hasMember <urn:ex/VS01-HeatingWaterPressureSensor> ;
  ns0:hasMember <urn:ex/VS01-HeatingWaterReturnTemperatureSensor> ;
  ns0:hasMember <urn:ex/VS01-HeatingWaterSupplyTemperatureSensor> ;
  ns0:hasMember <urn:ex/VS01-InletValve> ;
  ns0:hasMember <urn:ex/VS01-InletValveActuator> ;
  ns0:hasMember <urn:ex/VS01-OutsideAirTemperatureSensor> ;
  ns0:hasMember <urn:ex/VS01-Pump> ;
  ns0:hasMember <urn:ex/VS01-PumpActuator> ;
  dc11:description "Heating Water System" ;
  rdfs:label "Heating Water System" ;
.
<urn:ex/VS01-BuildingHeatingWaterReturnConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VS01-ExpansionTankConnectionPoint> ;
  ns0:cnx <urn:ex/VS01-HeatExchangerSecondaryInlet> ;
  ns0:connectsAt <urn:ex/VS01-ExpansionTankConnectionPoint> ;
  ns0:connectsAt <urn:ex/VS01-HeatExchangerSecondaryInlet> ;
  ns0:connectsTo <urn:ex/VS01-HeatExchanger> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:hasProperty <urn:ex/VS01-HeatingWaterReturnPressure> ;
  ns0:hasProperty <urn:ex/VS01-HeatingWaterReturnTemperature> ;
  rdfs:label "VS01-BuildingHeatingWaterReturnConnection" ;
.
<urn:ex/VS01-BuildingHeatingWaterSupplyConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VS01-PumpOutlet> ;
  ns0:connectsAt <urn:ex/VS01-PumpOutlet> ;
  ns0:connectsFrom <urn:ex/VS01-Pump> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:hasProperty <urn:ex/VS01-HeatingWaterSupplyTemperature> ;
  rdfs:label "VS01-BuildingHeatingWaterSupplyConnection" ;
.
<urn:ex/VS01-ExpansionTank>
  a ns0:Equipment ;
  a ns3:Thermal_Expansion_Tank ;
  ns0:cnx <urn:ex/VS01-ExpansionTankConnectionPoint> ;
  ns0:connected <urn:ex/VS01-HeatExchanger> ;
  ns0:connectedThrough <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:hasConnectionPoint <urn:ex/VS01-ExpansionTankConnectionPoint> ;
  ns0:hasRole ns0:Role-Expansion ;
  dc11:description "Heating Loop Expansion Tank" ;
  rdfs:label "Heating Loop Expansion Tank" ;
.
<urn:ex/VS01-ExpansionTankConnectionPoint>
  a ns0:BidirectionalConnectionPoint ;
  ns0:cnx <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:cnx <urn:ex/VS01-ExpansionTank> ;
  ns0:connectsThrough <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-ExpansionTank> ;
  rdfs:label "VS01-ExpansionTankConnectionPoint" ;
.
<urn:ex/VS01-HeatExchanger>
  a ns0:Equipment ;
  a ns0:HeatExchanger ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryInlet> ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryOutlet> ;
  ns0:cnx <urn:ex/VS01-HeatExchangerSecondaryInlet> ;
  ns0:cnx <urn:ex/VS01-HeatExchangerSecondaryOutlet> ;
  ns0:connected <urn:ex/VS01-ExpansionTank> ;
  ns0:connected <urn:ex/VS01-InletValve> ;
  ns0:connected <urn:ex/VS01-Pump> ;
  ns0:connected <urn:ex/VV01-HeatExchanger> ;
  ns0:connectedFrom <urn:ex/VS01-InletValve> ;
  ns0:connectedThrough <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:connectedThrough <urn:ex/VS01-HeatExchangerPrimaryInletConnection> ;
  ns0:connectedThrough <urn:ex/VS01-HeatExchangerPrimaryOutletConnection> ;
  ns0:connectedThrough <urn:ex/VS01-HeatExchangerSecondaryOutletConnection> ;
  ns0:connectedTo <urn:ex/VS01-Pump> ;
  ns0:connectedTo <urn:ex/VV01-HeatExchanger> ;
  ns0:hasConnectionPoint <urn:ex/VS01-HeatExchangerPrimaryInlet> ;
  ns0:hasConnectionPoint <urn:ex/VS01-HeatExchangerPrimaryOutlet> ;
  ns0:hasConnectionPoint <urn:ex/VS01-HeatExchangerSecondaryInlet> ;
  ns0:hasConnectionPoint <urn:ex/VS01-HeatExchangerSecondaryOutlet> ;
  dc11:description "Heating Loop Heat Exchanger" ;
  rdfs:label "Heating Loop Heat Exchanger" ;
.
<urn:ex/VS01-HeatExchangerPrimaryInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-HeatExchanger> ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryInletConnection> ;
  ns0:connectsThrough <urn:ex/VS01-HeatExchangerPrimaryInletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-HeatExchanger> ;
  rdfs:label "VS01-HeatExchangerPrimaryInlet" ;
.
<urn:ex/VS01-HeatExchangerPrimaryInletConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryInlet> ;
  ns0:cnx <urn:ex/VS01-InletValveOutlet> ;
  ns0:connectsAt <urn:ex/VS01-HeatExchangerPrimaryInlet> ;
  ns0:connectsAt <urn:ex/VS01-InletValveOutlet> ;
  ns0:connectsFrom <urn:ex/VS01-InletValve> ;
  ns0:connectsTo <urn:ex/VS01-HeatExchanger> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  rdfs:label "VS01-HeatExchangerPrimaryInletConnection" ;
.
<urn:ex/VS01-HeatExchangerPrimaryOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-HeatExchanger> ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryOutletConnection> ;
  ns0:connectsThrough <urn:ex/VS01-HeatExchangerPrimaryOutletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-HeatExchanger> ;
  rdfs:label "VS01-HeatExchangerPrimaryOutlet" ;
.
<urn:ex/VS01-HeatExchangerPrimaryOutletConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryOutlet> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryCenterInlet> ;
  ns0:connectsAt <urn:ex/VS01-HeatExchangerPrimaryOutlet> ;
  ns0:connectsAt <urn:ex/VV01-HeatExchangerPrimaryCenterInlet> ;
  ns0:connectsFrom <urn:ex/VS01-HeatExchanger> ;
  ns0:connectsTo <urn:ex/VV01-HeatExchanger> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  rdfs:label "VS01-HeatExchangerPrimaryOutletConnection" ;
.
<urn:ex/VS01-HeatExchangerSecondaryInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:cnx <urn:ex/VS01-HeatExchanger> ;
  ns0:connectsThrough <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-HeatExchanger> ;
  rdfs:label "VS01-HeatExchangerSecondaryInlet" ;
.
<urn:ex/VS01-HeatExchangerSecondaryOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-HeatExchanger> ;
  ns0:cnx <urn:ex/VS01-HeatExchangerSecondaryOutletConnection> ;
  ns0:connectsThrough <urn:ex/VS01-HeatExchangerSecondaryOutletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-HeatExchanger> ;
  rdfs:label "VS01-HeatExchangerSecondaryOutlet" ;
.
<urn:ex/VS01-HeatExchangerSecondaryOutletConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VS01-HeatExchangerSecondaryOutlet> ;
  ns0:cnx <urn:ex/VS01-PumpInlet> ;
  ns0:connectsAt <urn:ex/VS01-HeatExchangerSecondaryOutlet> ;
  ns0:connectsAt <urn:ex/VS01-PumpInlet> ;
  ns0:connectsFrom <urn:ex/VS01-HeatExchanger> ;
  ns0:connectsTo <urn:ex/VS01-Pump> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  rdfs:label "VS01-HeatExchangerSecondaryOutletConnection" ;
.
<urn:ex/VS01-HeatingWaterPressureSensor>
  a ns0:Equipment ;
  a ns0:PressureSensor ;
  a ns0:Sensor ;
  ns0:hasObservationLocation <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:observes <urn:ex/VS01-HeatingWaterReturnPressure> ;
  rdfs:label "Heating Water Pressure Sensor" ;
.
<urn:ex/VS01-HeatingWaterReturnPressure>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Return ;
  ns1:referenceDesignator "VS01-GP61" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Pressure> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/KiloPA> ;
  rdfs:label "VS01-HeatingWaterReturnPressure" ;
  ns3:isPointOf <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
.
<urn:ex/VS01-HeatingWaterReturnTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Return ;
  ns1:referenceDesignator "VS01-GT41" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VS01-HeatingWaterReturnTemperature" ;
  ns3:isPointOf <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
.
<urn:ex/VS01-HeatingWaterReturnTemperatureSensor>
  a ns0:Equipment ;
  a ns0:Sensor ;
  a ns0:TemperatureSensor ;
  ns0:hasObservationLocation <urn:ex/VS01-BuildingHeatingWaterReturnConnection> ;
  ns0:observes <urn:ex/VS01-HeatingWaterReturnTemperature> ;
  rdfs:label "Heating Water Return Temperature Sensor" ;
.
<urn:ex/VS01-HeatingWaterSupplyTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Supply ;
  ns1:referenceDesignator "VS01-GT11" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VS01-HeatingWaterSupplyTemperature" ;
  ns3:isPointOf <urn:ex/VS01-BuildingHeatingWaterSupplyConnection> ;
.
<urn:ex/VS01-HeatingWaterSupplyTemperatureSensor>
  a ns0:Equipment ;
  a ns0:Sensor ;
  a ns0:TemperatureSensor ;
  ns0:hasObservationLocation <urn:ex/VS01-BuildingHeatingWaterSupplyConnection> ;
  ns0:observes <urn:ex/VS01-HeatingWaterSupplyTemperature> ;
  rdfs:label "Heating Water Supply Temperature Sensor" ;
.
<urn:ex/VS01-InletValve>
  a ns0:Equipment ;
  a ns0:TwoWayValve ;
  a ns0:Valve ;
  ns0:cnx <urn:ex/VS01-InletValveInlet> ;
  ns0:cnx <urn:ex/VS01-InletValveOutlet> ;
  ns0:connected <urn:ex/VS01-HeatExchanger> ;
  ns0:connected <urn:ex/VV01-InletValve> ;
  ns0:connectedThrough <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:connectedThrough <urn:ex/VS01-HeatExchangerPrimaryInletConnection> ;
  ns0:connectedTo <urn:ex/VS01-HeatExchanger> ;
  ns0:hasConnectionPoint <urn:ex/VS01-InletValveInlet> ;
  ns0:hasConnectionPoint <urn:ex/VS01-InletValveOutlet> ;
  dc11:description "Heating Loop Temperature Control Valve" ;
  rdfs:label "Heating Loop Temperature Control Valve" ;
.
<urn:ex/VS01-InletValveActuator>
  a ns0:Actuator ;
  a ns0:Equipment ;
  ns0:actuates <urn:ex/VS01-InletValve> ;
  ns0:commandedByProperty <urn:ex/VS01-InletValvePosition> ;
  rdfs:label "Heating Loop Temperature Control Valve Actuator" ;
.
<urn:ex/VS01-InletValveInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:cnx <urn:ex/VS01-InletValve> ;
  ns0:connectsThrough <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-InletValve> ;
  rdfs:label "VS01-InletValveInlet" ;
.
<urn:ex/VS01-InletValveOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryInletConnection> ;
  ns0:cnx <urn:ex/VS01-InletValve> ;
  ns0:connectsThrough <urn:ex/VS01-HeatExchangerPrimaryInletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-InletValve> ;
  rdfs:label "VS01-InletValveOutlet" ;
.
<urn:ex/VS01-InletValvePosition>
  a ns0:QuantifiableActuatableProperty ;
  a ns3:Actuator ;
  a ns3:Point ;
  ns1:referenceDesignator "VS01-SV21" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/PERCENT> ;
  rdfs:label "VS01-InletValvePosition" ;
  ns3:isPointOf <urn:ex/VS01-InletValveActuator> ;
.
<urn:ex/VS01-OutsideAirSpace>
  a ns0:DomainSpace ;
  ns0:hasDomain ns0:Domain-HVAC ;
  ns0:hasProperty <urn:ex/VS01-OutsideAirTemperature> ;
  rdfs:label "VS01-OutsideAirSpace" ;
.
<urn:ex/VS01-OutsideAirTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns1:referenceDesignator "VS01-GT31" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VS01-OutsideAirTemperature" ;
  ns3:isPointOf <urn:ex/VS01-OutsideAirSpace> ;
.
<urn:ex/VS01-OutsideAirTemperatureSensor>
  a ns0:Equipment ;
  a ns0:Sensor ;
  a ns0:TemperatureSensor ;
  ns0:hasObservationLocation <urn:ex/VS01-OutsideAirSpace> ;
  ns0:observes <urn:ex/VS01-OutsideAirTemperature> ;
  rdfs:label "Outside Air Temperature Sensor" ;
.
<urn:ex/VS01-OutsideSpace>
  a ns0:PhysicalSpace ;
  ns0:encloses <urn:ex/VS01-OutsideAirSpace> ;
  rdfs:label "VS01-OutsideSpace" ;
.
<urn:ex/VS01-Pump>
  a ns0:Equipment ;
  a ns0:Pump ;
  ns0:cnx <urn:ex/VS01-PumpInlet> ;
  ns0:cnx <urn:ex/VS01-PumpOutlet> ;
  ns0:connected <urn:ex/VS01-HeatExchanger> ;
  ns0:connectedFrom <urn:ex/VS01-HeatExchanger> ;
  ns0:connectedThrough <urn:ex/VS01-BuildingHeatingWaterSupplyConnection> ;
  ns0:connectedThrough <urn:ex/VS01-HeatExchangerSecondaryOutletConnection> ;
  ns0:hasConnectionPoint <urn:ex/VS01-PumpInlet> ;
  ns0:hasConnectionPoint <urn:ex/VS01-PumpOutlet> ;
  dc11:description "Heating Loop Pump" ;
  rdfs:label "Heating Loop Pump" ;
.
<urn:ex/VS01-PumpActuator>
  a ns0:Actuator ;
  a ns0:Equipment ;
  ns0:actuates <urn:ex/VS01-Pump> ;
  ns0:commandedByProperty <urn:ex/VS01-PumpControl> ;
  rdfs:label "Heating Loop Pump Actuator" ;
.
<urn:ex/VS01-PumpControl>
  a ns0:ActuatableProperty ;
  a ns0:EnumerableProperty ;
  a ns3:Actuator ;
  a ns3:Point ;
  ns0:hasEnumerationKind ns0:EnumerationKind-OnOff ;
  ns1:referenceDesignator "VS01-P1" ;
  rdfs:label "VS01-PumpControl" ;
  ns3:isPointOf <urn:ex/VS01-PumpActuator> ;
.
<urn:ex/VS01-PumpInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-HeatExchangerSecondaryOutletConnection> ;
  ns0:cnx <urn:ex/VS01-Pump> ;
  ns0:connectsThrough <urn:ex/VS01-HeatExchangerSecondaryOutletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-Pump> ;
  rdfs:label "VS01-PumpInlet" ;
.
<urn:ex/VS01-PumpOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-BuildingHeatingWaterSupplyConnection> ;
  ns0:cnx <urn:ex/VS01-Pump> ;
  ns0:connectsThrough <urn:ex/VS01-BuildingHeatingWaterSupplyConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VS01-Pump> ;
  rdfs:label "VS01-PumpOutlet" ;
.
<urn:ex/VV01>
  a ns0:System ;
  ns0:hasMember <urn:ex/VS01-ExpansionTank> ;
  ns0:hasMember <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:hasMember <urn:ex/VV01-DomesticHotWaterReturnTemperatureSensor> ;
  ns0:hasMember <urn:ex/VV01-DomesticHotWaterSupplyTemperatureSensor> ;
  ns0:hasMember <urn:ex/VV01-HeatExchanger> ;
  ns0:hasMember <urn:ex/VV01-InletValve> ;
  ns0:hasMember <urn:ex/VV01-InletValveActuator> ;
  ns0:hasMember <urn:ex/VV01-Pump> ;
  ns0:hasMember <urn:ex/VV01-PumpActuator> ;
  dc11:description "Domestic Hot Water System" ;
  rdfs:label "Domestic Hot Water System" ;
.
<urn:ex/VV01-BuildingDomesticHotWaterRecirculation>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:connectsThrough <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  rdfs:label "VV01-BuildingDomesticHotWaterRecirculation" ;
.
<urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterRecirculation> ;
  ns0:cnx <urn:ex/VV01-PumpInlet> ;
  ns0:connectsAt <urn:ex/VV01-BuildingDomesticHotWaterRecirculation> ;
  ns0:connectsAt <urn:ex/VV01-PumpInlet> ;
  ns0:connectsFrom <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:connectsTo <urn:ex/VV01-Pump> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:hasProperty <urn:ex/VV01-DomesticHotWaterReturnTemperature> ;
  rdfs:label "VV01-BuildingDomesticHotWaterRecirculationConnection" ;
.
<urn:ex/VV01-BuildingDomesticHotWaterSupplyConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyOutlet> ;
  ns0:connectsAt <urn:ex/VV01-BuildingDomesticHotWaterSupplyOutlet> ;
  ns0:connectsFrom <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:hasMedium ns0:Medium-Water ;
  rdfs:label "VV01-BuildingDomesticHotWaterSupplyConnection" ;
.
<urn:ex/VV01-BuildingDomesticHotWaterSupplyInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryOutletConnection> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerSecondaryOutletConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  rdfs:label "VV01-BuildingDomesticHotWaterSupplyInlet" ;
.
<urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction>
  a ns0:Junction ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterRecirculation> ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyInlet> ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyOutlet> ;
  ns0:connected <urn:ex/VV01-HeatExchanger> ;
  ns0:connected <urn:ex/VV01-Pump> ;
  ns0:connectedFrom <urn:ex/VV01-HeatExchanger> ;
  ns0:connectedThrough <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
  ns0:connectedThrough <urn:ex/VV01-BuildingDomesticHotWaterSupplyConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerSecondaryOutletConnection> ;
  ns0:connectedTo <urn:ex/VV01-Pump> ;
  ns0:hasConnectionPoint <urn:ex/VV01-BuildingDomesticHotWaterRecirculation> ;
  ns0:hasConnectionPoint <urn:ex/VV01-BuildingDomesticHotWaterSupplyInlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-BuildingDomesticHotWaterSupplyOutlet> ;
  ns0:hasMedium ns0:Medium-Water ;
  rdfs:label "Building Domestic Hot Water Supply Junction" ;
.
<urn:ex/VV01-BuildingDomesticHotWaterSupplyOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyConnection> ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:connectsThrough <urn:ex/VV01-BuildingDomesticHotWaterSupplyConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  rdfs:label "VV01-BuildingDomesticHotWaterSupplyOutlet" ;
.
<urn:ex/VV01-DomesticHotWaterMakeupColdWaterFlow>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns1:referenceDesignator "VV01-VM1" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/VolumeFlowRate> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/M3-PER-MIN> ;
  rdfs:label "VV01-DomesticHotWaterMakeupColdWaterFlow" ;
  ns3:isPointOf <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
.
<urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter>
  a ns0:Equipment ;
  a ns0:FlowMeter ;
  ns0:cnx <urn:ex/VV01-MeterInlet> ;
  ns0:cnx <urn:ex/VV01-MeterOutlet> ;
  ns0:connected <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  ns0:connected <urn:ex/VV01-HeatExchanger> ;
  ns0:connected <urn:ex/VV01-Pump> ;
  ns0:connectedFrom <urn:ex/KV01-DistrictColdWaterSupplyMeter> ;
  ns0:connectedThrough <urn:ex/KV01-BuildingColdWaterSupplyConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:connectedTo <urn:ex/VV01-HeatExchanger> ;
  ns0:hasConnectionPoint <urn:ex/VV01-MeterInlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-MeterOutlet> ;
  ns0:hasProperty <urn:ex/VV01-DomesticHotWaterMakeupColdWaterFlow> ;
  rdfs:label "Domestic Hot Water Makeup Cold Water Meter" ;
.
<urn:ex/VV01-DomesticHotWaterReturnTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Return ;
  ns1:referenceDesignator "VV01-GT41" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VV01-DomesticHotWaterReturnTemperature" ;
  ns3:isPointOf <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
.
<urn:ex/VV01-DomesticHotWaterReturnTemperatureSensor>
  a ns0:Equipment ;
  a ns0:Sensor ;
  a ns0:TemperatureSensor ;
  ns0:hasObservationLocation <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
  ns0:observes <urn:ex/VV01-DomesticHotWaterReturnTemperature> ;
  rdfs:label "Domestic Hot Water Return Temperature Sensor" ;
.
<urn:ex/VV01-DomesticHotWaterSupplyTemperature>
  a ns0:QuantifiableObservableProperty ;
  a ns3:Point ;
  a ns3:Sensor ;
  ns0:hasAspect ns0:Role-Supply ;
  ns1:referenceDesignator "VV01-GT11" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/Temperature> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/DEG_C> ;
  rdfs:label "VV01-DomesticHotWaterSupplyTemperature" ;
  ns3:isPointOf <urn:ex/this:VV01-HeatExchangerSecondaryOutletConnection> ;
.
<urn:ex/VV01-DomesticHotWaterSupplyTemperatureSensor>
  a ns0:Equipment ;
  a ns0:Sensor ;
  a ns0:TemperatureSensor ;
  ns0:hasObservationLocation <urn:ex/VV01-HeatExchangerSecondaryOutletConnection> ;
  ns0:observes <urn:ex/VV01-DomesticHotWaterSupplyTemperature> ;
  rdfs:label "Domestic Hot Water Supply Temperature Sensor" ;
.
<urn:ex/VV01-HeatExchanger>
  a ns0:Equipment ;
  a ns0:HeatExchanger ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryCenterInlet> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryInlet> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryOutlet> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryInlet> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryOutlet> ;
  ns0:connected <urn:ex/VP01-DHSupplyPowerMeter> ;
  ns0:connected <urn:ex/VS01-HeatExchanger> ;
  ns0:connected <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:connected <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:connected <urn:ex/VV01-InletValve> ;
  ns0:connected <urn:ex/VV01-Pump> ;
  ns0:connectedFrom <urn:ex/VS01-HeatExchanger> ;
  ns0:connectedFrom <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:connectedFrom <urn:ex/VV01-InletValve> ;
  ns0:connectedFrom <urn:ex/VV01-Pump> ;
  ns0:connectedThrough <urn:ex/VS01-HeatExchangerPrimaryOutletConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerPrimaryInletConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerSecondaryOutletConnection> ;
  ns0:connectedTo <urn:ex/VP01-DHSupplyPowerMeter> ;
  ns0:connectedTo <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:hasConnectionPoint <urn:ex/VV01-HeatExchangerPrimaryCenterInlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-HeatExchangerPrimaryInlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-HeatExchangerPrimaryOutlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-HeatExchangerSecondaryInlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-HeatExchangerSecondaryOutlet> ;
  dc11:description "Domestic Hot Water Heat Exchanger" ;
  rdfs:label "Domestic Hot Water Heat Exchanger" ;
.
<urn:ex/VV01-HeatExchangerPrimaryCenterInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VS01-HeatExchangerPrimaryOutletConnection> ;
  ns0:cnx <urn:ex/VV01-HeatExchanger> ;
  ns0:connectsThrough <urn:ex/VS01-HeatExchangerPrimaryOutletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VV01-HeatExchanger> ;
  rdfs:label "VV01-HeatExchangerPrimaryCenterInlet" ;
.
<urn:ex/VV01-HeatExchangerPrimaryInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-HeatExchanger> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryInletConnection> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerPrimaryInletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VV01-HeatExchanger> ;
  rdfs:label "VV01-HeatExchangerPrimaryInlet" ;
.
<urn:ex/VV01-HeatExchangerPrimaryInletConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryInlet> ;
  ns0:cnx <urn:ex/VV01-InletValveOutlet> ;
  ns0:connectsAt <urn:ex/VV01-HeatExchangerPrimaryInlet> ;
  ns0:connectsAt <urn:ex/VV01-InletValveOutlet> ;
  ns0:connectsFrom <urn:ex/VV01-InletValve> ;
  ns0:connectsTo <urn:ex/VV01-HeatExchanger> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  rdfs:label "VV01-HeatExchangerPrimaryInletConnection" ;
.
<urn:ex/VV01-HeatExchangerPrimaryOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-HeatExchanger> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerPrimaryOutletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VV01-HeatExchanger> ;
  rdfs:label "VV01-HeatExchangerPrimaryOutlet" ;
.
<urn:ex/VV01-HeatExchangerPrimaryOutletConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VP01-MeterInlet> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryOutlet> ;
  ns0:connectsAt <urn:ex/VP01-MeterInlet> ;
  ns0:connectsAt <urn:ex/VV01-HeatExchangerPrimaryOutlet> ;
  ns0:connectsFrom <urn:ex/VV01-HeatExchanger> ;
  ns0:connectsTo <urn:ex/VP01-DHSupplyPowerMeter> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:hasProperty <urn:ex/VP01-DHReturnTemperature> ;
  rdfs:label "VV01-HeatExchangerPrimaryOutletConnection" ;
.
<urn:ex/VV01-HeatExchangerSecondaryInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-HeatExchanger> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-HeatExchanger> ;
  rdfs:label "VV01-HeatExchangerSecondaryInlet" ;
.
<urn:ex/VV01-HeatExchangerSecondaryInletConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryInlet> ;
  ns0:cnx <urn:ex/VV01-MeterOutlet> ;
  ns0:cnx <urn:ex/VV01-PumpOutlet> ;
  ns0:connectsAt <urn:ex/VV01-HeatExchangerSecondaryInlet> ;
  ns0:connectsAt <urn:ex/VV01-MeterOutlet> ;
  ns0:connectsAt <urn:ex/VV01-PumpOutlet> ;
  ns0:connectsFrom <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:connectsFrom <urn:ex/VV01-Pump> ;
  ns0:connectsTo <urn:ex/VV01-HeatExchanger> ;
  ns0:hasMedium ns0:Medium-Water ;
  rdfs:label "VV01-HeatExchangerSecondaryInletConnection" ;
.
<urn:ex/VV01-HeatExchangerSecondaryOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-HeatExchanger> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryOutletConnection> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerSecondaryOutletConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-HeatExchanger> ;
  rdfs:label "VV01-HeatExchangerSecondaryOutlet" ;
.
<urn:ex/VV01-HeatExchangerSecondaryOutletConnection>
  a ns0:Connection ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterSupplyInlet> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryOutlet> ;
  ns0:connectsAt <urn:ex/VV01-BuildingDomesticHotWaterSupplyInlet> ;
  ns0:connectsAt <urn:ex/VV01-HeatExchangerSecondaryOutlet> ;
  ns0:connectsFrom <urn:ex/VV01-HeatExchanger> ;
  ns0:connectsTo <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:hasProperty <urn:ex/VV01-DomesticHotWaterSupplyTemperature> ;
  rdfs:label "VV01-HeatExchangerSecondaryOutletConnection" ;
.
<urn:ex/VV01-InletValve>
  a ns0:Equipment ;
  a ns0:TwoWayValve ;
  a ns0:Valve ;
  ns0:cnx <urn:ex/VV01-InletValveInlet> ;
  ns0:cnx <urn:ex/VV01-InletValveOutlet> ;
  ns0:connected <urn:ex/VS01-InletValve> ;
  ns0:connected <urn:ex/VV01-HeatExchanger> ;
  ns0:connectedThrough <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerPrimaryInletConnection> ;
  ns0:connectedTo <urn:ex/VV01-HeatExchanger> ;
  ns0:hasConnectionPoint <urn:ex/VV01-InletValveInlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-InletValveOutlet> ;
  dc11:description "Domestic Hot Water Temperature Control Valve" ;
  rdfs:label "Domestic Hot Water Temperature Control Valve" ;
.
<urn:ex/VV01-InletValveActuator>
  a ns0:Actuator ;
  a ns0:Equipment ;
  ns0:actuates <urn:ex/VV01-InletValve> ;
  ns0:commandedByProperty <urn:ex/VV01-InletValvePosition> ;
  rdfs:label "Domestic Hot Water Temperature Control Valve Actuator" ;
.
<urn:ex/VV01-InletValveInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:cnx <urn:ex/VV01-InletValve> ;
  ns0:connectsThrough <urn:ex/VP01-DistrictHeatSupplyConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VV01-InletValve> ;
  rdfs:label "VV01-InletValveInlet" ;
.
<urn:ex/VV01-InletValveOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-HeatExchangerPrimaryInletConnection> ;
  ns0:cnx <urn:ex/VV01-InletValve> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerPrimaryInletConnection> ;
  ns0:hasMedium ns0:Water-GlycolSolution ;
  ns0:isConnectionPointOf <urn:ex/VV01-InletValve> ;
  rdfs:label "VV01-InletValveOutlet" ;
.
<urn:ex/VV01-InletValvePosition>
  a ns0:QuantifiableActuatableProperty ;
  a ns3:Actuator ;
  a ns3:Point ;
  ns1:referenceDesignator "VV01-SV21" ;
  ns2:hasQuantityKind <http://qudt.org/vocab/quantitykind/DimensionlessRatio> ;
  ns2:hasUnit <http://qudt.org/vocab/unit/PERCENT> ;
  rdfs:label "VV01-InletValvePosition" ;
  ns3:isPointOf <urn:ex/VV01-InletValveActuator> ;
.
<urn:ex/VV01-MeterInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/KV01-BuildingColdWaterSupplyConnection> ;
  ns0:cnx <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:connectsThrough <urn:ex/KV01-BuildingColdWaterSupplyConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  rdfs:label "VV01-MeterInlet" ;
.
<urn:ex/VV01-MeterOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  rdfs:label "VV01-MeterOutlet" ;
.
<urn:ex/VV01-Pump>
  a ns0:Equipment ;
  a ns0:Pump ;
  ns0:cnx <urn:ex/VV01-PumpInlet> ;
  ns0:cnx <urn:ex/VV01-PumpOutlet> ;
  ns0:connected <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:connected <urn:ex/VV01-DomesticHotWaterMakeupColdWaterMeter> ;
  ns0:connected <urn:ex/VV01-HeatExchanger> ;
  ns0:connectedFrom <urn:ex/VV01-BuildingDomesticHotWaterSupplyJunction> ;
  ns0:connectedThrough <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
  ns0:connectedThrough <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:connectedTo <urn:ex/VV01-HeatExchanger> ;
  ns0:hasConnectionPoint <urn:ex/VV01-PumpInlet> ;
  ns0:hasConnectionPoint <urn:ex/VV01-PumpOutlet> ;
  dc11:description "Domestic Hot Water Pump" ;
  rdfs:label "Domestic Hot Water Pump" ;
.
<urn:ex/VV01-PumpActuator>
  a ns0:Actuator ;
  a ns0:Equipment ;
  ns0:actuates <urn:ex/VV01-Pump> ;
  ns0:commandedByProperty <urn:ex/VV01-PumpControl> ;
  rdfs:label "Domestic Hot Water Pump Actuator" ;
.
<urn:ex/VV01-PumpControl>
  a ns0:ActuatableProperty ;
  a ns0:EnumerableProperty ;
  a ns3:Actuator ;
  a ns3:Point ;
  ns0:hasEnumerationKind ns0:EnumerationKind-OnOff ;
  ns1:referenceDesignator "VV01-P1" ;
  rdfs:label "VV01-PumpControl" ;
  ns3:isPointOf <urn:ex/VV01-PumpActuator> ;
.
<urn:ex/VV01-PumpInlet>
  a ns0:InletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
  ns0:cnx <urn:ex/VV01-Pump> ;
  ns0:connectsThrough <urn:ex/VV01-BuildingDomesticHotWaterRecirculationConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-Pump> ;
  rdfs:label "VV01-PumpInlet" ;
.
<urn:ex/VV01-PumpOutlet>
  a ns0:OutletConnectionPoint ;
  ns0:cnx <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:cnx <urn:ex/VV01-Pump> ;
  ns0:connectsThrough <urn:ex/VV01-HeatExchangerSecondaryInletConnection> ;
  ns0:hasMedium ns0:Medium-Water ;
  ns0:isConnectionPointOf <urn:ex/VV01-Pump> ;
  rdfs:label "VV01-PumpOutlet" ;
.
